ЩУАВР.060224 — ТЕКСТОВОЕ ПРЕДСТАВЛЕНИЕ СХЕМЫ АВР
Версия для чтения агентом ИИ без доступа к PDF
Дата разбора: 22.11.2026. Кодировка: UTF-8.

0. ИСТОЧНИК, ВЕРСИЯ И ГРАНИЦЫ ОПИСАНИЯ

Источник: «ЩУАВР.060224 - АВР Дима.pdf», повторно прочитанный после замены пользователем.
Путь: /mnt/c/Users/Serhioromano/OneDrive/ShareDocumentation/ЩУАВР.060224 - АВР Инфаком/ЩУАВР.060224 - АВР Дима.pdf
Размер: 317586 байт; 16 страниц.
SHA-256: 9bf1e28ac2160bcb5fe1bc1bcb7fe9790451db01da80e8bd07af1ddcfddbf4c5

Пользователь уточнил: действующая схема имеет ТРИ управляемых силовых автомата. Предыдущий PDF на 22 страницах с четырьмя автоматами был ошибочным и для настоящего описания не используется.

В обновленном PDF основные принципиальные цепи соответствуют трем автоматам QF1, QF2, QF3. В некоторых таблицах, перечнях и клеммном плане остались сведения о секционнике QF4. Они описаны как несогласованные остатки документа, а не как четвертый аппарат действующей схемы.

Это смысловая расшифровка с текстовым описанием соединений. Не просто извлечение надписей: графические проводники, контакты и связи сверены визуально. Сведения о программе ПЛК не добавлены: самой программы в PDF нет.

Статусы утверждений:
[СХЕМА] — непосредственно показано на действующих принципиальных листах.
[ВЫВОД] — интерпретация соединений; условия и ограничения указаны рядом.
[НЕОПРЕДЕЛЕНО] — PDF не позволяет установить однозначно.
[ОСТАТОК] — запись присутствует, но не согласуется с действующей трехавтоматной частью.

Обозначение «PDF стр. N» означает порядковую страницу файла, начиная с 1. «Лист N» означает номер в штампе чертежа. Эти номера различаются.

1. КАРТА ДОКУМЕНТА

PDF 1: титульный лист ЩУАВР.060224, «Щит Управления АВР», ОсОО Автоматизация, Бишкек. Дата на титуле записана как 2/7/2024, формат даты не уточнен.
PDF 2: содержание проекта, лист 2; перечень не полностью актуализирован.
PDF 3: структурные идентификаторы, лист 3; имеются старые идентификаторы QF4.
PDF 4: AUT.312.161123 &Э3/6, лист 6, «Ввод питания».
PDF 5: AUT.312.161123 &Э3/7, лист 7, «Ввод питания» — подсветка, розетка, питание приводов.
PDF 6: AUT.312.161123 &Э3/8, лист 8, «ПЛК Входы».
PDF 7: AUT.312.161123 &Э3/9, лист 9, «ПЛК Выходы».
PDF 8: AUT.312.161123 &Э3/10, лист 10, «Внешние цепи обратная связь».
PDF 9: AUT.312.161123 &Э3/11, лист 11, «ВА Сеть 1 и Сеть 2».
PDF 10: AUT.312.161123 &Э3/12, лист 12, «ВА Генератор».
PDF 11: &ПЗ/21, лист 21, «Схема ПЛК» / «Таблица сигналов ПЛК»; содержит расхождения с принципиальными листами.
PDF 12: лист 22, клеммы XT1, «ВА Сеть 1».
PDF 13: лист 23, клеммы XT2, «ВА Сеть 2».
PDF 14: лист 24, клеммы XT3, «ВА Генератор».
PDF 15: лист 25, клеммы XT5, «Бесперебойник».
PDF 16: лист 26, клеммы XT6, «ВА Секционник» — оставшийся план от четырехавтоматного варианта.

2. ОБЩЕЕ УСТРОЙСТВО

[СХЕМА] Имеются три источника с контролем трех фаз:
— Сеть 1: контроль KK1, силовой автомат QF1.
— Сеть 2: контроль KK2, силовой автомат QF2.
— Генератор: контроль KK3, силовой автомат QF3.

Силовые контакты, шины нагрузки и полная однолинейная схема распределения мощности не нарисованы. PDF в основном показывает питание автоматики, сигналы и управление внешними аппаратами. Поэтому точную конфигурацию шин, мощности источников, токи QF1–QF3 и число коммутируемых силовых полюсов из этого документа установить нельзя.

[ВЫВОД] Назначение узла — выбрать один из трех источников питания через соответствующий силовой автомат, контролировать источники и положение аппаратов, при необходимости управлять запуском генератора. Контактные разрешения включения каждого автомата зависят от обратной связи двух других.

Функциональная цепочка:
источник → реле контроля фаз → вход ПЛК;
вспомогательные контакты QF → промежуточные реле обратной связи → входы ПЛК и аппаратные разрешения;
выход ПЛК → промежуточное командное реле → цепь ON/OFF привода QF;
отдельный выход ПЛК → K9 → внешний контакт управления генератором.

Основные QF1–QF3 находятся в области +U1, обозначенной штрихпунктирной рамкой. Одинаковые короткие имена XT1 и т. п. внутри и снаружи +U1 относятся к разным сторонам соединения. Например, XT1:9 шкафа и +U1-XT1:9 внешней части соединены кабелем, но это не один физический зажим.

3. СОСТАВ УСТРОЙСТВ

QF1 — «ВА Сеть 1», с приводом M, входами ON/OFF и вспомогательными контактами.
QF2 — «ВА Сеть 2», аналогичная функция.
QF3 — «ВА Генератор», с приводом и обратной связью. Нумерация части его клемм отличается от QF1/QF2.
Типы, производители и номинальные токи QF1–QF3 не указаны.

D2 — контроллер. Внутри символа стоит QM3G-43FH, в перечнях и заголовке таблицы — «ПЛК L02M32T». Это два разных обозначения в одном проекте; по PDF нельзя гарантированно выбрать фактическую модель.

KK1, KK2, KK3 — реле контроля фаз Сети 1, Сети 2 и генератора.
KK4 — устройство защиты напряжения, подписанное «Защита RBUZ».
KM1, KM2 — «Пускатель АВР»: контакторы выбора источника для питания автоматики; не заменяют QF1–QF3 в силовой цепи нагрузки.
F1 — устройство бесперебойного питания. Мощность, батарея и время автономии не указаны.
UZ1 — блок питания переменного напряжения в 24 V DC, 70 W.
HL1 — подсветка шкафа.
XS1 — внутренняя розетка, 16 A.

SF1 — трехполюсный автомат цепи контроля Сети 1, C4.
SF2 — трехполюсный автомат цепи контроля Сети 2, C4.
SF3 — трехполюсный автомат цепи контроля генератора, C4.
SF4 — автомат питания UZ1, 6 A.
SF5 — автомат перед KK4/входом F1, 10 A. В перечне назван защитой БП.
SF6 — автомат подсветки, 6 A.
SF7 — автомат внутренней розетки, 16 A.
SF8 — автомат C10, фактически питает общую цепь «ВА» приводов QF1–QF3. Название «Автомат защиты секционник» в перечне не соответствует его текущим подключениям.

XT4:1, XT4:2, XT4:3 — три предохранительные клеммы 1 A в цепях +24 V.
XT7:4, XT7:5, XT7:6 — предохранительные клеммы 1 A в цепях питания приводов QF1, QF2, QF3 соответственно.

K1/K2 — включить/выключить QF1.
K3/K4 — включить/выключить QF2.
K5/K6 — включить/выключить QF3.
K9 — внешнее управление генератором, в перечне «Включение генератора».
K10 — обратная связь «Авария ВА Сеть 1».
K11 — обратная связь «Положение ВА Сеть 1».
K13 — обратная связь «Авария ВА Сеть 2».
K14 — обратная связь «Положение ВА Сеть 2».
K16 — обратная связь «Авария ВА Генератор».
K17 — обратная связь «Положение ВА Генератор».

Катушки K7/K8 еще нарисованы на выходах Y6/Y7, но их контакты не управляют каким-либо автоматом на актуальных листах 11–12. K18/K19 и QF4 отсутствуют в действующей схеме обратной связи, хотя встречаются в старых таблицах и плане XT6.

4. ПИТАНИЕ АВТОМАТИКИ: ЛИСТ 6, PDF 4

4.1. Подвод трех источников

Для каждого источника поступают L1, L2, L3, N, PE:
Сеть 1 → кабель W1 → XT1:1–5.
Сеть 2 → кабель W2 → XT2:1–5.
Генератор → кабель W3 → XT3:1–5.

Во всех трех группах:
:1 = L1; :2 = L2; :3 = L3; :4 = N; :5 = PE.
На рисунках номера жил W1–W3 для фаз идут 3, 2, 1 при порядке фаз L1, L2, L3. Это номера жил, не изменение порядка обозначенных фаз.

XT1:1/2/3 → SF1, входы 1/3/5; выходы 2/4/6 → KK1:L1/L2/L3.
XT2:1/2/3 → SF2 аналогично → KK2.
XT3:1/2/3 → SF3 аналогично → KK3.
N и PE не проходят через три фазных полюса SF1–SF3.

Проводники после автоматов:
SF1 → KK1: провода 1, 2, 3.
SF2 → KK2: провода 8, 19, 20.
SF3 → KK3: провода 21, 22, 23.
На этих цепях и большинстве внутренних цепей управления подписано 0,5 мм².

4.2. Выбор фазы для питания шкафа

Вспомогательное питание выбирается контактами KM1 и KM2 из L1 трех источников после SF1–SF3.

KM1:
A1 получает L1 Сети 1, провод 1; A2 подключен к N.
НО контакт 1–2 получает эту же L1 Сети 1.
НЗ контакт R3–R4 получает L1 Сети 2, провод 8.
Выходы 2 и R4 объединены в провод 24.

KM2:
A1 подключен к проводу 24, A2 — к N.
НО контакт 1–2 получает провод 24.
НЗ контакт R3–R4 получает L1 генератора, провод 21.
Выходы 2 и R4 объединены в провод 26.

[ВЫВОД] При исправных контакторах и достаточном напряжении их катушек это задает приоритет питания автоматики: Сеть 1 → Сеть 2 → генератор. Это приоритет вспомогательного питания, а не доказанный программный приоритет подключения силовой нагрузки.
Катушки KM1/KM2 питаются непосредственно выбранной фазой; выходы KK1/KK2/KK3 не включены последовательно с катушками. Наличие напряжения на одной фазе и признание трехфазного источника исправным — разные условия.

4.3. KK4 и ИБП

Провод 26 → SF5:1; SF5:2 → KK4:L.
N → KK4:N.
Выходы KK4:L/N → XT5:2/1 → кабель W4 → вход F1:L/N.
Выход F1:N1/L1 → W4 → XT5:3/4.
XT5:3 образует N1, XT5:4 — выходную фазу питания автоматики, цепь L.

Получается последовательность:
выбор источника KM1/KM2 → SF5 → защита напряжения KK4 → ИБП F1 → L/N1.

N — нейтраль входного питания; N1 — нейтраль выходной стороны F1. Они обозначены раздельно. Внутреннее соединение N с N1 и наличие гальванической развязки F1 не показаны.

4.4. Источник 24 V

L → SF4, 6 A → UZ1:AC-L; N1 → UZ1:AC-N.
UZ1 выдает +24 V, провод 18, и 0 V, провод 17.
+24 V распределено через три предохранителя 1 A:
XT4:1 → провод 27 → L24V-K, питание реле на листах 9 и 10.
XT4:2 → провод 28 → L24V-I, общий S/S входов D2.
XT4:3 → провод 29 → L24V-HMI, питание клеммы 24V устройства D2.
0 V поступает на клемму 0V D2 и на COM(Y).

Название L24V-HMI само по себе не доказывает наличие отдельной панели оператора: на листе 8 эта цепь приходит непосредственно к D2; отдельная панель и ее связь в PDF не представлены.

5. ПОДСВЕТКА, РОЗЕТКА И ПИТАНИЕ ПРИВОДОВ: ЛИСТ 7, PDF 5

Общая фаза L после F1 разветвляется:
L → SF6, 6 A → провод 30 → HL1:x1; HL1:x2 → N1.
L → SF7, 16 A → провод 31 → XS1:2; XS1:1 → N1; PE розетки → PE.
L → SF8, C10 → провод 32 → цепь «ВА» на листы 11–12.

SF8 имеет дополнительный контакт 91–94, подключенный к входу X13 D2.
[НЕОПРЕДЕЛЕНО] Точное событие замыкания 91–94 — включенное положение, отключение или аварийное срабатывание — без типа дополнительного контакта и аппарата не определено. В тексте это сигнал SF8, а не произвольно назначенный бит «питание исправно».

6. ОБРАТНАЯ СВЯЗЬ АВТОМАТОВ: ЛИСТ 10, PDF 8

Контакты внешних QF работают в цепях 24 V DC через промежуточные реле. Общий для внешних контактов — 0 V, а вторые выводы катушек реле подключены к +24 V L24V-K. Поэтому внешний замкнувшийся контакт подает 0 V на A1 и замыкает цепь катушки относительно A2 = +24 V.

6.1. QF1

0 V → XT1:6 → W5, жила 1 → +U1-XT1:6.
Внутри +U1 общий приходит на QF1:3 и QF1:40, провод 48.
Контакт QF1:3–4 → провод 52 → +U1-XT1:7 → W5, жила 2 → XT1:7 → провод 70 → K10:A1.
Контакт QF1:40–39 → провод 53 → +U1-XT1:8 → W5, жила 4 → XT1:8 → провод 71 → K11:A1.
K10:A2 и K11:A2 → +24 V L24V-K, провод 27.

6.2. QF2

0 V → XT2:6 → W6, жила 1 → +U1-XT2:6.
Общий приходит на QF2:3 и QF2:40, провод 49.
QF2:3–4 → провод 54 → +U1-XT2:7 → W6, жила 2 → XT2:7 → провод 72 → K13:A1.
QF2:40–39 → провод 55 → +U1-XT2:8 → W6, жила 4 → XT2:8 → провод 73 → K14:A1.
K13:A2, K14:A2 → +24 V L24V-K.

6.3. QF3

0 V → XT3:6 → W7, жила 1 → +U1-XT3:6.
Общий приходит на QF3:3 и QF3:23, провод 50.
QF3:3–4 → провод 56 → +U1-XT3:7 → W7, жила 2 → XT3:7 → провод 68 → K16:A1.
QF3:23–22 → провод 57 → +U1-XT3:8 → W7, жила 1 по надписи на схеме → XT3:8 → провод 74 → K17:A1.
K16:A2, K17:A2 → +24 V L24V-K.

ВНИМАНИЕ: на W7 две разные цепи помечены одной жилой «1»: общий 0 V и возврат положения. Это несогласованность самой схемы, а не установленное электрическое объединение. В клеммном плане PDF 14 номер жилы возврата положения также напечатан «1». Фактический номер третьей жилы по документу не установлен.

6.4. Что именно означает «Положение»

[СХЕМА] Замыкание внешнего контакта положения включает K11, K14 или K17 соответственно. Их НО контакты разрешают включение других QF.
[ВЫВОД] По структуре взаимных блокировок ожидается, что активное реле положения подтверждает ОТКЛЮЧЕННЫЙ автомат: включение источника разрешено при отключенных двух других. Графика внешних контактов также изображает их замкнутыми в исходном положении.
[НЕОПРЕДЕЛЕНО] Наименования сигналов говорят только «Положение». Прямой подписи «QF отключен» нет, паспортов аппаратов нет. Поэтому нельзя без проверки превращать X1/X3/X5 в биты «автомат включен», равно как считать приведенную интерпретацию состояния паспортно подтвержденной.
Для точного моделирования используйте нейтральные переменные R1 = K11 возбуждено, R2 = K14 возбуждено, RG = K17 возбуждено, а физический смысл положения храните отдельно.

7. ВХОДЫ D2: ЛИСТ 8, PDF 6

Общий S/S подключен к +24 V L24V-I. Каждый используемый вход через сухой контакт соединяется с 0 V. Это схема входов с коммутацией на 0 V. Логическое значение бита в программе не показано.

Клемма | Сигнал | Контакт к 0 V | Номер провода на листе 8
X0  | Авария QF1 | K10:11–14 | 33
X1  | Положение QF1 | K11:11–14 | 34
X2  | Авария QF2 | K13:11–14 | 35
X3  | Положение QF2 | K14:11–14 | 36
X4  | Авария QF3 | K16:11–14 | 37
X5  | Положение QF3 | K17:41–44 | 38
X6  | Неподключенный вывод на действующем листе | цепь обрывается | 39
X7  | Неподключенный вывод на действующем листе | цепь обрывается | 40
X10 | Контроль фаз Сети 1 | KK1:3–4 | 41
X11 | Контроль фаз Сети 2 | KK2:3–4 | 42
X12 | Контроль фаз генератора | KK3:3–4 | 43
X13 | Сигнал SF8 | SF8:91–94 | 44

У X2 в поле адреса напечатано X03, у X3 также X03. Это дублирование/ошибка подписи. Физические клеммы X2 и X3 различны. Нельзя назначать им один адрес на основании этой надписи; адресацию проверяют по фактическому ПЛК.

По KK1–KK3 документ подтверждает наличие контактного контроля трех источников. Уставки, задержки, критерии чередования/перекоса фаз и точная полярность сигнала «источник исправен» не указаны.

8. ВЫХОДЫ D2: ЛИСТ 9, PDF 7

Выходы непосредственно управляют катушками промежуточных реле, а не приводами QF. A1 каждой катушки подключен к своему Y, A2 — к +24 V L24V-K. COM(Y) подключен к 0 V.
[ВЫВОД] Реализовано управление катушками через стоковый/NPN выход, замыкающий их цепь на 0 V. Для Y10–Y13 на символе прямо имеется надпись NPN.

Клемма | Реле | Назначение | Провод к A1
Y0  | K1 | Команда ON QF1 | 45
Y1  | K2 | Команда OFF QF1 | 46
Y2  | K3 | Команда ON QF2 | 47
Y3  | K4 | Команда OFF QF2 | 60
Y4  | K5 | Команда ON QF3 | 61
Y5  | K6 | Команда OFF QF3 | 62
Y6  | K7 | Катушка нарисована, действующая цепь управления QF не показана | 63
Y7  | K8 | Катушка нарисована, действующая цепь управления QF не показана | 64
Y10 | K9 | Внешнее управление генератором | 65
Y11, Y12, Y13 | нагрузок на схеме нет.

Контакты K1–K6: НО 11–14, замыкаются при возбуждении соответствующей катушки.

K9 имеет НЗ контакт 11–12:
K9:11 → провод 66 → XT3:14.
K9:12 → провод 67 → XT3:13.
Это изолированный от питания шкафа контакт внешнего интерфейса; подвод напряжения на эти клеммы в данном листе не показан.

[СХЕМА] При обесточенной K9 цепь XT3:13–14 замкнута, при возбужденной K9 разомкнута.
[НЕОПРЕДЕЛЕНО] Несмотря на название «Включение генератора», нельзя считать, что Y10=1 непосредственно означает запуск. Для этого нужна схема входа удаленного запуска генератора и программа D2. Из PDF не известны логика запуска/останова, импульсное или удерживаемое управление, реакция генератора на разрыв контакта.

9. КОМАНДЫ ПРИВОДОВ И КОНТАКТНЫЕ БЛОКИРОВКИ

9.1. Питание и соединительные кабели

Цепь ВА после SF8 распределяется через предохранители 1 A:
XT7:4 → QF1, провод 76.
XT7:5 → QF2, провод 77.
XT7:6 → QF3, провод 88.

Для каждого автомата к внешней части идет четырехжильный кабель:
QF1: W9, 4×1,5 мм², XT1:9/10/11/12 → +U1-XT1:9/10/11/12, жилы 1/2/3/4.
QF2: W10, 4×1,5 мм², XT2:9/10/11/12 → +U1-XT2:9/10/11/12, жилы 1/2/3/4.
QF3: W11, 4×1,5 мм², XT3:9/10/11/12 → +U1-XT3:9/10/11/12, жилы 1/2/3/4.

Назначение четырех клемм одинаковое:
:9 — постоянное питание привода после индивидуального предохранителя;
:10 — команда ON после командного реле и разрешающих контактов;
:11 — команда OFF после командного реле;
:12 — N1.

9.2. QF1, Сеть 1: лист 11

Постоянное питание: ВА → XT7:4 → XT1:9.
ON: ВА → XT7:4 → K1:11–14 → K17:11–14 → K14:21–24 → XT1:10.
OFF: ВА → XT7:4 → K2:11–14 → XT1:11.
N1 → XT1:12.

Провода ветви ON: 76 перед K1; 78 после K1; 82 после K17; 86 к XT1:10.
Провод OFF к XT1:11: 79.

9.3. QF2, Сеть 2: лист 11

Постоянное питание: ВА → XT7:5 → XT2:9.
ON: ВА → XT7:5 → K3:11–14 → K17:21–24 → K11:21–24 → XT2:10.
OFF: ВА → XT7:5 → K4:11–14 → XT2:11.
N1 → XT2:12.

Провода ветви ON: 77 перед K3; 80 после K3; 83 после K17; 87 к XT2:10.
Провод OFF к XT2:11: 81.

9.4. QF3, генератор: лист 12

Постоянное питание: ВА → XT7:6 → XT3:9.
ON: ВА → XT7:6 → K5:11–14 → K11:41–44 → K14:31–34 → XT3:10.
OFF: ВА → XT7:6 → K6:11–14 → XT3:11.
N1 → XT3:12.

Провода ветви ON: 88 перед K5; 90 после K5; 96 после K11; 98 к XT3:10.
Провод OFF к XT3:11: 91.

9.5. Формальное описание разрешений

Введем C1/C2/CG = замкнут командный контакт K1/K3/K5;
R1/R2/RG = возбуждено реле положения K11/K14/K17.
При наличии исправного питания ВА и предохранителя:
ON_QF1 = C1 AND RG AND R2.
ON_QF2 = C2 AND RG AND R1.
ON_QF3 = CG AND R1 AND R2.

Каждая цепь OFF зависит от своего командного контакта K2/K4/K6 и питания, а не от разрешающих реле положения других автоматов.

Это описание проводимости наружных командных цепей. Оно не моделирует внутренние контакты привода, его готовность и программу ПЛК.

[ВЫВОД] Если R1/R2/RG подтверждают отключенное положение QF, эта схема запрещает включение одного источника при уже включенном другом. Команда ПЛК сама по себе не обходит последовательные разрешающие контакты.
[НЕОПРЕДЕЛЕНО] Наличие этих цепей не доказывает защиту от всех одновременных команд или всех отказов. Механическая блокировка, полный алгоритм переходов и параметры внутренних блокировок приводов не представлены.

10. КЛЕММЫ НЕПОСРЕДСТВЕННО НА ПРИВОДАХ QF

10.1. QF1 на листе 11

+U1-XT1:9 → объединенные клеммы QF1:1, :37, :35 (M).
+U1-XT1:10 → QF1:31 (ON).
+U1-XT1:11 → QF1:29 (OFF).
+U1-XT1:12 → объединенные QF1:2, :28, :30, :32, :34.
Дополнительные клеммы, уходящие в межаппаратные связи: :27, :42, :43, :36.

10.2. QF2 на листе 11

+U1-XT2:9 → объединенные QF2:1, :35 (M).
+U1-XT2:10 → QF2:31 (ON).
+U1-XT2:11 → QF2:29 (OFF).
+U1-XT2:12 → объединенные QF2:2, :28, :30, :32, :34.
Дополнительные клеммы межаппаратных связей: :37, :27, :42, :43, :36.
В отличие от QF1, клемма :37 QF2 не перемкнута непосредственно с :1/:35 на рисунке.

10.3. QF3 на листе 12

+U1-XT3:9 → объединенные QF3:39, :19, :1, :35 (M).
+U1-XT3:10 → QF3:31 (ON).
+U1-XT3:11 → QF3:29 (OFF).
+U1-XT3:12 → объединенные QF3:2, :28, :30, :32, :34.
Дополнительные клеммы: :18, :27, :38.

Межлистовые связи листа 12 с листом 11:
QF3:18 имеет подпись проводника 10 и ссылку «13 / лист 11».
QF3:27 имеет подпись 31 и ссылку «16 / лист 11».
QF3:38 имеет подпись 20 и ссылку «17 / лист 11».
На листе 11 есть соответствующие стрелки «13 / лист 12», «16 / лист 12», «17 / лист 12» и дополнительные соединения между QF1 и QF2.

Полный перечень изображенных межаппаратных соединений дополнительных выводов:
— QF1:27 ↔ QF2:42 (проводники с подписью 11).
— QF1:42 ↔ QF3:38 (проводники 20, межлистовая ссылка 17).
— QF1:43 ↔ QF2:27 (проводники 21).
— QF1:36 ↔ QF2:37 (проводники 30).
— QF2:43 ↔ QF3:18 (проводники 10, межлистовая ссылка 13).
— QF2:36 ↔ QF3:27 (проводники 31, межлистовая ссылка 16).
Пересечения этих линий без точки не означают их электрического объединения.

Эти связи относятся к дополнительным выводам самих аппаратов. Их функциональная расшифровка (внутренние контакты, готовность, блокировка и т. п.) без документации на конкретные QF не установлена. Не следует подменять их придуманной внутренней схемой. Приведенные номера следует сохранять буквально, в том числе отличающиеся номера QF3.

11. СВОДНЫЙ КЛЕММНЫЙ ПЛАН ШКАФА

11.1. XT1 — Сеть 1, PDF 12

1 L1 → SF1:1.
2 L2 → SF1:3.
3 L3 → SF1:5.
4 N.
5 PE.
6 0 V → общий внешних контактов QF1.
7 возврат аварийного контакта QF1 → K10:A1.
8 возврат контакта положения QF1 → K11:A1.
9 питание привода QF1 после XT7:4.
10 ON QF1 после K1, K17, K14.
11 OFF QF1 после K2.
12 N1.

Кабели: W1 для 1–5; W5 для 6–8; W9 для 9–12.

11.2. XT2 — Сеть 2, PDF 13

1 L1 → SF2:1.
2 L2 → SF2:3.
3 L3 → SF2:5.
4 N.
5 PE.
6 0 V → общий внешних контактов QF2.
7 возврат аварийного контакта QF2 → K13:A1.
8 возврат положения QF2 → K14:A1.
9 питание привода QF2 после XT7:5.
10 ON QF2 после K3, K17, K11.
11 OFF QF2 после K4.
12 N1.

Кабели: W2 для 1–5; W6 для 6–8; W10 для 9–12.

11.3. XT3 — Генератор, PDF 14

1 L1 → SF3:1.
2 L2 → SF3:3.
3 L3 → SF3:5.
4 N.
5 PE.
6 0 V → общий внешних контактов QF3.
7 возврат аварийного контакта QF3 → K16:A1.
8 возврат положения QF3 → K17:A1.
9 питание привода QF3 после XT7:6.
10 ON QF3 после K5, K11, K14.
11 OFF QF3 после K6.
12 N1.
13 K9:12.
14 K9:11.

Кабели: W3 для 1–5; W7 для 6–8; W11 для 9–12. Внешний кабель от 13/14 к устройству запуска генератора не детализирован.

11.4. XT4 — предохранители 24 V на листе 6

1: +24 V → предохранитель 1 A → L24V-K.
2: +24 V → предохранитель 1 A → L24V-I.
3: +24 V → предохранитель 1 A → L24V-HMI.

Не путать XT4 шкафа с обозначением +U1-XT4 на оставшемся старом плане секционника.

11.5. XT5 — ИБП F1, PDF 15

1 = N до ИБП, к F1:N.
2 = фаза после KK4, к F1:L.
3 = выход F1:N1.
4 = выход F1:L1, общая фаза L автоматики.
W4: жила N для N; жила 1 для входной фазы; жила 2 для N1; жила 3 для выходной фазы.

11.6. XT7 — предохранители приводов

4 = 1 A, ветвь QF1.
5 = 1 A, ветвь QF2.
6 = 1 A, ветвь QF3.
Иные позиции XT7 настоящими действующими листами не определены.

12. КАК УСТРОЕНА РАБОТА УЗЛА

Ниже сначала подтвержденные возможности, затем границы реконструкции алгоритма.

12.1. Что происходит аппаратно

1. Три фазных комплекта поступают в шкаф. Через SF1–SF3 они подаются на KK1–KK3 для контроля источников.
2. Из фаз L1 контакторы KM1/KM2 выбирают питание самой автоматики. Оно проходит защиту KK4 и ИБП F1.
3. От F1 питаются UZ1, вспомогательные потребители и цепи приводов. UZ1 формирует 24 V для D2 и промежуточных реле.
4. D2 получает отдельные сигналы контроля источников, аварий и положения каждого QF, а также сигнал SF8.
5. Выходы D2 включают командные реле. Для включения QF необходимо замкнуть свой командный контакт и два разрешающих контакта от других QF.
6. Для отключения QF предусмотрено отдельное командное реле и отдельная цепь OFF.
7. Изменение вспомогательного контакта QF изменяет состояние его промежуточного реле положения. Это состояние одновременно поступает в D2 и влияет на разрешение включения других источников.
8. Отдельный канал K9 выведен на контактный интерфейс генератора. Контроль наличия напряжения генератора выполняется независимо через KK3.

12.2. Что можно предполагать, но нельзя выдавать за программу

[ВЫВОД] Для переключения между источниками ожидается последовательность: отключить текущий QF, получить подтверждение требуемого положения, затем включить выбранный QF. Это соответствует структуре контактных разрешений.
[НЕОПРЕДЕЛЕНО] Реальные задержки, порядок проверки готовности, импульсы ON/OFF, повторные попытки, действия при несрабатывании и приоритет Сети 1 перед Сетью 2 для силовой нагрузки не заданы.
[НЕОПРЕДЕЛЕНО] Не задано, когда именно запускается генератор, сколько он прогревается, когда подключается к нагрузке, как выполняются возврат на сеть, охлаждение и останов.
[НЕОПРЕДЕЛЕНО] Не показаны ручной/автоматический режимы, переключатели режима, квитирование, экраны и обмен данными.
[НЕОПРЕДЕЛЕНО] Сигнал «Авария» не сопровождается описанием программной реакции. Нельзя утверждать, что любая авария автоматически вызывает конкретное резервирование.

13. НЕСОГЛАСОВАННОСТИ ОБНОВЛЕННОГО PDF

13.1. Следы удаленного секционника

— PDF 2 по-прежнему называет лист 12 «ВА Генератор и Секционный»; сам действующий лист 12 называется «ВА Генератор» и изображает только QF3.
— PDF 3 сохраняет идентификаторы A4/QF4.
— Перечень PDF 6 сохраняет K18/K19, хотя цепей этих реле на действующем листе обратной связи уже нет. X6/X7 на рисунке не подключены.
— PDF 7 по-прежнему содержит катушки K7/K8 на Y6/Y7 и старые названия «Включение/Выключение ВА Секционный». Исполнительных контактов в действующих цепях QF нет.
— Перечни PDF 9 и PDF 10 содержат старые K12/K15/K19 и/или QF4, не подтвержденные текущими изображенными цепями.
— PDF 11 сохраняет сигналы X6/X7 и Y6/Y7 секционника.
— Весь PDF 16, план XT6 «ВА Секционник», остался в составе файла; там нарисованы K18/K19, W8/W12, +U1-XT4. Принципиальная схема трех автоматов соответствующих цепей не содержит.

Эти записи не являются основанием добавлять QF4 в модель действующей схемы. При этом нельзя утверждать, что физические клеммы XT6 или катушки K7/K8 отсутствуют в изготовленном шкафу: PDF не является актом обследования установленного оборудования.

13.2. Таблица ПЛК PDF 11 не равна действующей схеме

— Для входов X указан тип «Дискретный выход», хотя по принципиальному листу это входы.
— X2 и X3 имеют повторяющийся адрес X03.
— Для X1 указан K11:41, но фактический лист 8 использует K11:11–14.
— Для X3 указан K14:41, но фактический лист 8 использует K14:11–14.
— Сохранены неподключенные в текущем варианте сигналы секционника X6/X7.
— Название X13 «Автомта зищиты сеть 1» не соответствует изображенному SF8 — общему автомату цепи ВА.
— Номера проводов в таблице отличаются от номеров на принципиальных листах: например X0 в таблице 28, на листе 8 — 33; Y0 в таблице 40, на листе 9 — 45. В настоящем описании для соединений использованы номера принципиальных листов.
— Для D2 одновременно даны QM3G-43FH и L02M32T.

13.3. Другие неопределенности

— На W7 общий и возврат положения QF3 имеют повторяющуюся маркировку жилы 1.
— SF8 назван защитой секционника, хотя питает цепи всех трех QF.
— В таблице возле XT4 встречаются номера цепей, отличающиеся от подписей на нарисованных проводниках; основным источником здесь служат изображенные соединения.
— Вспомогательные контакты и выводы QF3 отличаются по номерам от QF1/QF2. Их нельзя автоматически унифицировать.
— Нормальное состояние реле контроля фаз, сигналов аварии и SF8 в программе не описано. Электрическое замыкание контакта и программная трактовка состояния — разные сведения.

14. КРАТКАЯ МОДЕЛЬ ДЛЯ ПОСЛЕДУЮЩЕГО АНАЛИЗА

Действующие силовые коммутационные аппараты: QF1=Сеть1; QF2=Сеть2; QF3=Генератор. Секционного аппарата в принятой модели нет.

Наблюдаемые сигналы:
X0=контакт K10 (авария QF1);
X1=контакт K11 (положение QF1);
X2=контакт K13 (авария QF2);
X3=контакт K14 (положение QF2);
X4=контакт K16 (авария QF3);
X5=контакт K17 (положение QF3);
X10=контакт KK1;
X11=контакт KK2;
X12=контакт KK3;
X13=контакт SF8.
X6/X7: на действующем принципиальном листе не подключены.

Воздействия:
Y0→K1→ON QF1 при разрешениях K17 и K14;
Y1→K2→OFF QF1;
Y2→K3→ON QF2 при разрешениях K17 и K11;
Y3→K4→OFF QF2;
Y4→K5→ON QF3 при разрешениях K11 и K14;
Y5→K6→OFF QF3;
Y10→K9→размыкание НЗ внешнего контакта XT3:13–14 при возбуждении катушки.
Y6/Y7: катушки K7/K8 нарисованы, действующая нагрузка их контактов не установлена.

Питание:
L1 источников → KM1/KM2 → SF5 → KK4 → F1 → L/N1;
L/N1 → SF4 → UZ1 → 24 V DC;
24 V → XT4:1/2/3 → реле / общий входов / питание D2;
L → SF8 → XT7:4/5/6 → цепи приводов QF1/QF2/QF3.

Доказанного программного алгоритма переключения, уставок и временных диаграмм в источнике нет. Использовать этот текст можно для понимания структуры и соединений; точную программу нельзя восстановить путем принятия обычного алгоритма АВР за содержимое данного PDF.

КОНЕЦ ОПИСАНИЯ.
